! File generated by DesignBuilder - 5.5.0.012 14/01/2020 - 13:58:28
! Source file: C:\Users\S250190\Downloads\OfficeFinal (5.5).dsb

  Version,9.0;

  RunPeriod,
    BuildLab (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    BuildLab (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in BuildLab (01-01:31-12) Lug,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in BuildLab (01-01:31-12) Ago,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in BuildLab (01-01:31-12) Set,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in BuildLab (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    8.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_Circulation_Occ

  Schedule:Compact,
    Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_Circulation_Light

  Schedule:Compact,
    Office_Circulation_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  WindowMaterial:Gas,
    1003,                    !- Name
    Argon,                   !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1003,     !- Name
    Argon,                   !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Cast Concrete (Dense)- spessore 0,1

  Material,
    Cast Concrete (Dense)_01,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- spessore 0,01

  Material,
    Asphalt 1_001,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! _isolante- spessore 0,1445

  Material,
    _isolante_01445,         !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    .034,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Plasterboard- spessore 0,013

  Material,
    Plasterboard_0013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025

  Material,
    Gypsum Plasterboard_0025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- spessore 0,035

  Material,
    Painted Oak_0035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- spessore 0,1

  Material,
    Brickwork Outer_01,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1

  Material,
    Concrete Block (Medium)_01,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,013

  Material,
    Gypsum Plastering_0013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Pavimento interno di progetto

  Construction,
    Pavimento interno di progetto,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! <Previous reversed>

  Construction,
    Pavimento interno di progetto_Rev,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! _tetto

  Construction,
    _tetto,                  !- Name
    Asphalt 1_001,           !- Outside Layer
    _isolante_01445,         !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_0013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    _tetto_Rev,              !- Name
    Plasterboard_0013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    _isolante_01445,         !- Layer 3
    Asphalt 1_001;           !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Partizione di progetto

  Construction,
    Partizione di progetto,  !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Partizione di progetto_Rev,  !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Porta interna di progetto

  Construction,
    Porta interna di progetto,  !- Name
    Painted Oak_0035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Porta interna di progetto_Rev,  !- Name
    Painted Oak_0035;        !- Outside Layer

! _parete

  Construction,
    _parete,                 !- Name
    Brickwork Outer_01,      !- Outside Layer
    _isolante_01445,         !- Layer 2
    Concrete Block (Medium)_01,  !- Layer 3
    Gypsum Plastering_0013;  !- Layer 4

! <Previous reversed>

  Construction,
    _parete_Rev,             !- Name
    Gypsum Plastering_0013,  !- Outside Layer
    Concrete Block (Medium)_01,  !- Layer 2
    _isolante_01445,         !- Layer 3
    Brickwork Outer_01;      !- Layer 4

  Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1003,                    !- Layer 2
    38;                      !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Blocco 1 - corridoio

  Zone,
    Blocco1:Corridoio,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    49.6267,                 !- Volume {m3}
    14.5961,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Blocco1:Corridoio,!- Name
    Blocco1:Corridoio,       !- Zone or ZoneList Name
    Office_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .117333333,              !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 92,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 92,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 92,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 92,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Blocco1:Corridoio General lighting,  !- Name
    Blocco1:Corridoio,       !- Zone or ZoneList Name
    Office_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Corridoio#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    Blocco1:Corridoio,       !- Name
    Blocco1:Corridoio,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Corridoio Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Blocco1:Corridoio Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Blocco1:Corridoio Ref Point 1,  !- Name
    Blocco1:Corridoio,       !- Zone Name
    2.447,                   !- X-Coordinate of Reference Point {m}
    4.103,                   !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Blocco1:Corridoio Infiltration,  !- Name
    Blocco1:Corridoio,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00965,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Blocco 1, corridoio, Pavimento - 16,075 mq (Adiabatico), Surface Area: 16,075mq

  BuildingSurface:Detailed,
    Blocco1:Corridoio_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    Blocco1:Corridoio,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Corridoio_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.451521,.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.44214673,.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.44214673,8.10322728,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.451521,8.10322728,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Tetto - 16,075 mq, Surface Area: 16,075mq

  BuildingSurface:Detailed,
    Blocco1:Corridoio_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _tetto,                  !- Construction Name
    Blocco1:Corridoio,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.442146727,.1032272816,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.451520997,.1032272816,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.451520997,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.442146727,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Partizione - 28,000 mq (Blocco 1, Room 407), Surface Area: 26.02

  BuildingSurface:Detailed,
    Blocco1:Corridoio_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto_Rev,  !- Construction Name
    Blocco1:Corridoio,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room407_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.451520997,.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.451520997,8.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.451520997,8.10322728,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.451520997,.10322728,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Partizione - 28,000 mq (Blocco 1, Room 407), Surface Area: 26.02 <Other side>

  BuildingSurface:Detailed,
    Blocco1:Room407_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Room407,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Corridoio_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.451520997,8.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.451520997,.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.451520997,.10322728,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.451520997,8.10322728,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,980mq

  FenestrationSurface:Detailed,
    Blocco1:Corridoio_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Porta interna di progetto,  !- Construction Name
    Blocco1:Corridoio_Partition_2_0_0,  !- Building Surface Name
    Blocco1:Room407_Partition_4_0_0_0_0_0_Door_10003,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.451520997,3.65322728,.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.451520997,4.55322728,.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.451520997,4.55322728,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.451520997,3.65322728,2.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,980mq

  FenestrationSurface:Detailed,
    Blocco1:Room407_Partition_4_0_0_0_0_0_Door_10003,  !- Name
    Door,                    !- Surface Type
    Porta interna di progetto_Rev,  !- Construction Name
    Blocco1:Room407_Partition_4_0_10001,  !- Building Surface Name
    Blocco1:Corridoio_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.451520997,4.55322728,.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.451520997,3.65322728,.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.451520997,3.65322728,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.451520997,4.55322728,2.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Partizione - 7,033 mq  (Adiabatico), Surface Area: 7,033mq

  BuildingSurface:Detailed,
    Blocco1:Corridoio_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Corridoio,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Corridoio_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.451521,8.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.44214673,8.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.44214673,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.451521,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Partizione - 28,000 mq (Blocco 1, Room 408), Surface Area: 26.02

  BuildingSurface:Detailed,
    Blocco1:Corridoio_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto_Rev,  !- Construction Name
    Blocco1:Corridoio,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room408_Partition_2_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.442146727,8.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.442146727,.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.442146727,.10322728,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.442146727,8.10322728,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Partizione - 28,000 mq (Blocco 1, Room 408), Surface Area: 26.02 <Other side>

  BuildingSurface:Detailed,
    Blocco1:Room408_Partition_2_0_10004,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Room408,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Corridoio_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.442146727,.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.442146727,8.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.442146727,8.10322728,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.442146727,.10322728,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,980mq

  FenestrationSurface:Detailed,
    Blocco1:Corridoio_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Porta interna di progetto,  !- Construction Name
    Blocco1:Corridoio_Partition_4_0_0,  !- Building Surface Name
    Blocco1:Room408_Partition_2_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.442146727,4.55322728,.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.442146727,3.65322728,.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.442146727,3.65322728,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    1.442146727,4.55322728,2.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,980mq

  FenestrationSurface:Detailed,
    Blocco1:Room408_Partition_2_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    Porta interna di progetto_Rev,  !- Construction Name
    Blocco1:Room408_Partition_2_0_10004,  !- Building Surface Name
    Blocco1:Corridoio_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.442146727,3.65322728,.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.442146727,4.55322728,.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.442146727,4.55322728,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    1.442146727,3.65322728,2.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, corridoio, Partizione - 7,033 mq  (Adiabatico), Surface Area: 7,033mq

  BuildingSurface:Detailed,
    Blocco1:Corridoio_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Corridoio,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Corridoio_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.44214673,.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.451521,.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.451521,.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.44214673,.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Blocco 1 - Room 407

  Zone,
    Blocco1:Room407,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    201.846,                 !- Volume {m3}
    59.3665,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Blocco1:Room407,  !- Name
    Blocco1:Room407,         !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 99,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 99,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 99,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 99,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Blocco1:Room407 General lighting,  !- Name
    Blocco1:Room407,         !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Room407#GeneralLights;  !- End-Use Subcategory

   ! Computing gain 1

  OtherEquipment,
    Blocco1:Room407 Computing gain 1,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Room407,         !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Room407#05;  !- End-Use Subcategory

   ! Equipment 2

  OtherEquipment,
    Blocco1:Room407 Equipment 2,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Room407,         !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Room407#05;  !- End-Use Subcategory

   ! DHW 2

  WaterUse:Equipment,
    DHW Blocco1:Room407,     !- Name
    DHW Blocco1:Room407,     !- End-Use Subcategory
    3.6645987654321E-07,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Room407,  !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Room407,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Room407,  !- Cold Water Supply Temperature Schedule Name
    Blocco1:Room407,         !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Blocco1:Room407,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Blocco1:Room407,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Blocco1:Room407,         !- Name
    Blocco1:Room407,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Room407 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Blocco1:Room407 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Blocco1:Room407 Ref Point 1,  !- Name
    Blocco1:Room407,         !- Zone Name
    7.449,                   !- X-Coordinate of Reference Point {m}
    4.103,                   !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Blocco1:Room407 Infiltration,  !- Name
    Blocco1:Room407,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039248,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Blocco 1, Room 407, Pavimento - 63,961 mq (Adiabatico), Surface Area: 63,961mq

  BuildingSurface:Detailed,
    Blocco1:Room407_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    Blocco1:Room407,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room407_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.44662872,.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.451521,.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.451521,8.10322728,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.44662872,8.10322728,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 407, Tetto - 63,961 mq, Surface Area: 63,961mq

  BuildingSurface:Detailed,
    Blocco1:Room407_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _tetto,                  !- Construction Name
    Blocco1:Room407,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.451520997,.1032272816,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.4466287249,.1032272816,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.4466287249,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.451520997,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 407, Parete - 28,000 mq - 90,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Blocco1:Room407_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _parete,                 !- Construction Name
    Blocco1:Room407,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4466287249,.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.4466287249,8.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4466287249,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.4466287249,.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Blocco1:Room407_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Blocco1:Room407_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.4466287249,1.47422728,.94,  !- X,Y,Z ==> Vertex 1 {m}
    11.4466287249,6.73222728,.94,  !- X,Y,Z ==> Vertex 2 {m}
    11.4466287249,6.73222728,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    11.4466287249,1.47422728,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 407, Partizione - 27,983 mq  (Adiabatico), Surface Area: 27,983mq

  BuildingSurface:Detailed,
    Blocco1:Room407_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Room407,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room407_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.44662872,8.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.451521,8.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.451521,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.44662872,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 407, Partizione - 27,983 mq  (Adiabatico), Surface Area: 27,983mq

  BuildingSurface:Detailed,
    Blocco1:Room407_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Room407,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room407_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.451521,.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.44662872,.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.44662872,.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.451521,.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Blocco 1 - Room 408

  Zone,
    Blocco1:Room408,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    201.857,                 !- Volume {m3}
    59.3697,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Blocco1:Room408,  !- Name
    Blocco1:Room408,         !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 106,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 106,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 106,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 106,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Blocco1:Room408 General lighting,  !- Name
    Blocco1:Room408,         !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Room408#GeneralLights;  !- End-Use Subcategory

   ! Computing gain 1

  OtherEquipment,
    Blocco1:Room408 Computing gain 1,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Room408,         !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Room408#05;  !- End-Use Subcategory

   ! Equipment 2

  OtherEquipment,
    Blocco1:Room408 Equipment 2,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Room408,         !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Room408#05;  !- End-Use Subcategory

   ! DHW 2

  WaterUse:Equipment,
    DHW Blocco1:Room408,     !- Name
    DHW Blocco1:Room408,     !- End-Use Subcategory
    3.6647962962963E-07,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Room408,  !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Room408,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Room408,  !- Cold Water Supply Temperature Schedule Name
    Blocco1:Room408,         !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Blocco1:Room408,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Blocco1:Room408,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Blocco1:Room408,         !- Name
    Blocco1:Room408,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Room408 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Blocco1:Room408 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Blocco1:Room408 Ref Point 1,  !- Name
    Blocco1:Room408,         !- Zone Name
    -2.556,                  !- X-Coordinate of Reference Point {m}
    4.103,                   !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Blocco1:Room408 Infiltration,  !- Name
    Blocco1:Room408,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .03925,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Blocco 1, Room 408, Pavimento - 63,964 mq (Adiabatico), Surface Area: 63,964mq

  BuildingSurface:Detailed,
    Blocco1:Room408_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    Blocco1:Room408,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room408_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.44214673,.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.55337128,.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.55337128,8.10322728,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.44214673,8.10322728,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 408, Tetto - 63,964 mq, Surface Area: 63,964mq

  BuildingSurface:Detailed,
    Blocco1:Room408_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _tetto,                  !- Construction Name
    Blocco1:Room408,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.5533712751,.1032272816,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.442146727,.1032272816,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.442146727,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.5533712751,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 408, Partizione - 27,984 mq  (Adiabatico), Surface Area: 27,984mq

  BuildingSurface:Detailed,
    Blocco1:Room408_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Room408,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room408_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.44214673,8.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.55337128,8.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.55337128,8.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.44214673,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 408, Parete - 28,000 mq - 270,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Blocco1:Room408_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    _parete,                 !- Construction Name
    Blocco1:Room408,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.5533712751,8.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.5533712751,.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.5533712751,.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.5533712751,8.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Blocco1:Room408_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Blocco1:Room408_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.5533712751,6.73222728,.94,  !- X,Y,Z ==> Vertex 1 {m}
    -6.5533712751,1.47422728,.94,  !- X,Y,Z ==> Vertex 2 {m}
    -6.5533712751,1.47422728,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    -6.5533712751,6.73222728,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Room 408, Partizione - 27,984 mq  (Adiabatico), Surface Area: 27,984mq

  BuildingSurface:Detailed,
    Blocco1:Room408_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Room408,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Room408_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.55337128,.1032272816,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.44214673,.1032272816,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.44214673,.1032272816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.55337128,.1032272816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 2 (1),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4466287249,.1032272816,-.4426825031,  !- X,Y,Z ==> Vertex 1 {m}
    -6.5533712751,.1032272816,-.4426825031,  !- X,Y,Z ==> Vertex 2 {m}
    -6.5533712751,8.1032272816,-.4426825031,  !- X,Y,Z ==> Vertex 3 {m}
    11.4466287249,8.1032272816,-.4426825031;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 1 (2),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.55337128,-.15207093,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.44662872,-.15207093,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.44662872,-.15207093,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.55337128,-.15207093,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 2 - Surface 1 (3),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.55337128,8.10322728,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.44662872,8.10322728,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.44662872,8.10322728,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.55337128,8.10322728,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    .04,                     !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    .02,                     !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Office_Schedule_Heating_byGroup4

  Schedule:Compact,
    Blocco1:Corridoio Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,-50,        !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,-50,        !- Field 7
    For: Weekends Holidays  AllOtherDays, !- Field 9
    Until: 24:00,-50,        !- Field 10
    Through: 21 Sep,         !- Field 12
    For: Alldays,            !- Field 13
    Until: 24:00,-50,        !- Field 14
    Through: 31 Dec,         !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 17
    Until: 07:00,-50,        !- Field 18
    Until: 19:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    For: Weekends Holidays  AllOtherDays, !- Field 24
    Until: 24:00,-50;        !- Field 25

! Modified schedule: Office_Schedule_Heating_byGroup4

  Schedule:Compact,
    Blocco1:Corridoio Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends Holidays  AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 21 Sep,         !- Field 12
    For: Alldays,            !- Field 13
    Until: 24:00,0,          !- Field 14
    Through: 31 Dec,         !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 19:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Weekends Holidays  AllOtherDays, !- Field 24
    Until: 24:00,0;          !- Field 25

! Modified schedule: Office_Circulation_Cool

  Schedule:Compact,
    Blocco1:Corridoio Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_Circulation_Cool

  Schedule:Compact,
    Blocco1:Corridoio Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Blocco1:Corridoio,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blocco1:Corridoio,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Blocco1:Corridoio;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Blocco1:Corridoio,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Blocco1:Corridoio,       !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_Circulation_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Blocco1:Corridoio Thermostat,  !- Name
    Blocco1:Corridoio,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Corridoio;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Corridoio,  !- Name
    Blocco1:Corridoio Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Blocco1:Corridoio Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Blocco1:Corridoio,       !- Zone Name
    Blocco1:Corridoio Equipment,  !- Zone Conditioning Equipment List Name
    Blocco1:Corridoio Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Corridoio Zone,  !- Zone Air Node Name
    Node Blocco1:Corridoio Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Blocco1:Corridoio Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Blocco1:Corridoio Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Corridoio Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Blocco1:Corridoio In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Blocco1:Corridoio Heating Availability Sch,  !- Heating Availability Schedule Name
    Blocco1:Corridoio Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Blocco1:Corridoio,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Blocco1:Corridoio Inlets,!- Name
    Node Blocco1:Corridoio In;  !- Node 1 Name

! Modified schedule: Office_Schedule_Heating_byGroup4

  Schedule:Compact,
    Blocco1:Room407 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,-50,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,-50,        !- Field 7
    For: Weekends Holidays  AllOtherDays, !- Field 9
    Until: 24:00,-50,        !- Field 10
    Through: 21 Sep,         !- Field 12
    For: Alldays,            !- Field 13
    Until: 24:00,-50,        !- Field 14
    Through: 31 Dec,         !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 17
    Until: 07:00,-50,        !- Field 18
    Until: 19:00,22,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    For: Weekends Holidays  AllOtherDays, !- Field 24
    Until: 24:00,-50;        !- Field 25

! Modified schedule: Office_Schedule_Heating_byGroup4

  Schedule:Compact,
    Blocco1:Room407 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends Holidays  AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 21 Sep,         !- Field 12
    For: Alldays,            !- Field 13
    Until: 24:00,0,          !- Field 14
    Through: 31 Dec,         !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 19:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Weekends Holidays  AllOtherDays, !- Field 24
    Until: 24:00,0;          !- Field 25

! Modified schedule: Office_Schedule_Cooling_byGroup4

  Schedule:Compact,
    Blocco1:Room407 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 21 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 07:00,100,        !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 31 Dec,         !- Field 22
    For: Alldays,            !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Office_Schedule_Cooling_byGroup4

  Schedule:Compact,
    Blocco1:Room407 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 21 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 31 Dec,         !- Field 22
    For: Alldays,            !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    Blocco1:Room407,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blocco1:Room407,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Blocco1:Room407;         !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Blocco1:Room407,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Blocco1:Room407,         !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Blocco1:Room407 Thermostat,  !- Name
    Blocco1:Room407,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Room407;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Room407,  !- Name
    Blocco1:Room407 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Blocco1:Room407 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Blocco1:Room407,         !- Zone Name
    Blocco1:Room407 Equipment,  !- Zone Conditioning Equipment List Name
    Blocco1:Room407 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Room407 Zone,  !- Zone Air Node Name
    Node Blocco1:Room407 Out;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Blocco1:Room407 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Blocco1:Room407 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Room407 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Blocco1:Room407 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Blocco1:Room407 Heating Availability Sch,  !- Heating Availability Schedule Name
    Blocco1:Room407 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Blocco1:Room407,         !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Blocco1:Room407 Inlets,  !- Name
    Node Blocco1:Room407 In; !- Node 1 Name

! Modified schedule: Office_Schedule_Heating_byGroup4

  Schedule:Compact,
    Blocco1:Room408 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,-50,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,-50,        !- Field 7
    For: Weekends Holidays  AllOtherDays, !- Field 9
    Until: 24:00,-50,        !- Field 10
    Through: 21 Sep,         !- Field 12
    For: Alldays,            !- Field 13
    Until: 24:00,-50,        !- Field 14
    Through: 31 Dec,         !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 17
    Until: 07:00,-50,        !- Field 18
    Until: 19:00,22,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    For: Weekends Holidays  AllOtherDays, !- Field 24
    Until: 24:00,-50;        !- Field 25

! Modified schedule: Office_Schedule_Heating_byGroup4

  Schedule:Compact,
    Blocco1:Room408 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends Holidays  AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 21 Sep,         !- Field 12
    For: Alldays,            !- Field 13
    Until: 24:00,0,          !- Field 14
    Through: 31 Dec,         !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 19:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Weekends Holidays  AllOtherDays, !- Field 24
    Until: 24:00,0;          !- Field 25

! Modified schedule: Office_Schedule_Cooling_byGroup4

  Schedule:Compact,
    Blocco1:Room408 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 21 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 07:00,100,        !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 31 Dec,         !- Field 22
    For: Alldays,            !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Office_Schedule_Cooling_byGroup4

  Schedule:Compact,
    Blocco1:Room408 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 21 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 31 Dec,         !- Field 22
    For: Alldays,            !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    Blocco1:Room408,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blocco1:Room408,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Blocco1:Room408;         !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Blocco1:Room408,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Blocco1:Room408,         !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Blocco1:Room408 Thermostat,  !- Name
    Blocco1:Room408,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Room408;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Room408,  !- Name
    Blocco1:Room408 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Blocco1:Room408 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Blocco1:Room408,         !- Zone Name
    Blocco1:Room408 Equipment,  !- Zone Conditioning Equipment List Name
    Blocco1:Room408 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Room408 Zone,  !- Zone Air Node Name
    Node Blocco1:Room408 Out;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Blocco1:Room408 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Blocco1:Room408 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Room408 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Blocco1:Room408 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Blocco1:Room408 Heating Availability Sch,  !- Heating Availability Schedule Name
    Blocco1:Room408 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Blocco1:Room408,         !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Blocco1:Room408 Inlets,  !- Name
    Node Blocco1:Room408 In; !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ClimaticDataSummary,     !- Report 6 Name
    EquipmentSummary,        !- Report 7 Name
    EnvelopeSummary,         !- Report 8 Name
    LightingSummary,         !- Report 9 Name
    HVACSizingSummary,       !- Report 10 Name
    SystemSummary,           !- Report 11 Name
    ComponentSizingSummary,  !- Report 12 Name
    OutdoorAirSummary,       !- Report 13 Name
    ObjectCountSummary,      !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 16 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,Gas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,Blocco1:Corridoio,Zone Mean Air Temperature,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Operative Temperature,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Air Relative Humidity,hourly;

  Output:Variable,Blocco1:Room407,Zone Mean Air Temperature,hourly;

  Output:Variable,Blocco1:Room407,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Blocco1:Room407,Zone Operative Temperature,hourly;

  Output:Variable,Blocco1:Room407,Zone Air Relative Humidity,hourly;

  Output:Variable,Blocco1:Room408,Zone Mean Air Temperature,hourly;

  Output:Variable,Blocco1:Room408,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Blocco1:Room408,Zone Operative Temperature,hourly;

  Output:Variable,Blocco1:Room408,Zone Air Relative Humidity,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Mean Air Temperature,daily;

  Output:Variable,Blocco1:Corridoio,Zone Mean Radiant Temperature,daily;

  Output:Variable,Blocco1:Corridoio,Zone Operative Temperature,daily;

  Output:Variable,Blocco1:Corridoio,Zone Air Relative Humidity,daily;

  Output:Variable,Blocco1:Room407,Zone Mean Air Temperature,daily;

  Output:Variable,Blocco1:Room407,Zone Mean Radiant Temperature,daily;

  Output:Variable,Blocco1:Room407,Zone Operative Temperature,daily;

  Output:Variable,Blocco1:Room407,Zone Air Relative Humidity,daily;

  Output:Variable,Blocco1:Room408,Zone Mean Air Temperature,daily;

  Output:Variable,Blocco1:Room408,Zone Mean Radiant Temperature,daily;

  Output:Variable,Blocco1:Room408,Zone Operative Temperature,daily;

  Output:Variable,Blocco1:Room408,Zone Air Relative Humidity,daily;

  Output:Variable,Blocco1:Corridoio,Zone Mean Air Temperature,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Operative Temperature,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Air Relative Humidity,monthly;

  Output:Variable,Blocco1:Room407,Zone Mean Air Temperature,monthly;

  Output:Variable,Blocco1:Room407,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Blocco1:Room407,Zone Operative Temperature,monthly;

  Output:Variable,Blocco1:Room407,Zone Air Relative Humidity,monthly;

  Output:Variable,Blocco1:Room408,Zone Mean Air Temperature,monthly;

  Output:Variable,Blocco1:Room408,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Blocco1:Room408,Zone Operative Temperature,monthly;

  Output:Variable,Blocco1:Room408,Zone Air Relative Humidity,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Mean Air Temperature,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Operative Temperature,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Air Relative Humidity,runperiod;

  Output:Variable,Blocco1:Room407,Zone Mean Air Temperature,runperiod;

  Output:Variable,Blocco1:Room407,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Blocco1:Room407,Zone Operative Temperature,runperiod;

  Output:Variable,Blocco1:Room407,Zone Air Relative Humidity,runperiod;

  Output:Variable,Blocco1:Room408,Zone Mean Air Temperature,runperiod;

  Output:Variable,Blocco1:Room408,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Blocco1:Room408,Zone Operative Temperature,runperiod;

  Output:Variable,Blocco1:Room408,Zone Air Relative Humidity,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Blocco1:Room407,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Blocco1:Room408,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,Blocco1:Room407,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,Blocco1:Room408,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Blocco1:Room407,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Blocco1:Room408,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Blocco1:Room407,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Blocco1:Room408,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,hourly;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electric Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,daily;

  Output:Variable,*,Fan Electric Power,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electric Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Blocco1:Corridoio,Zone Other Equipment Total Heating Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Room407,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Blocco1:Room407,Zone Other Equipment Total Heating Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Room408,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Blocco1:Room408,Zone Other Equipment Total Heating Energy,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,Blocco1:Corridoio,Zone People Sensible Heating Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,Blocco1:Corridoio,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,Blocco1:Room407,Zone People Sensible Heating Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Room407,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,Blocco1:Room407,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,Blocco1:Room408,Zone People Sensible Heating Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Blocco1:Room408,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,Blocco1:Room408,Zone Other Equipment Total Heating Energy,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,Blocco1:Corridoio,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Blocco1:Corridoio,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Room407,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Blocco1:Room407,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Room408,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Blocco1:Room408,Zone Other Equipment Total Heating Energy,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,Blocco1:Corridoio,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Blocco1:Corridoio,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Room407,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Blocco1:Room407,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Room408,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Blocco1:Room408,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Corridoio#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room407#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Room408#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

